# Insights calculados

1. A geracao anual calculada foi 2190.7 MWh/ano.
2. O PR calculado foi 0.833, usando Yf/Yr.
3. O specific yield foi 1824.7 kWh/kWp.ano.
4. A maior perda anual foi Soiling com 57.8 MWh/ano.
5. O clipping total medio anual foi 5.1 MWh/ano.
6. O curtailment medio anual foi 1.3 MWh/ano.
7. O melhor BESS por NPV na grade foi 250 kW / 750 kWh.
8. A reducao de pico com BESS base foi 106.1 kW.
9. O autoconsumo subiu de 90.3% para 100.0%.
10. O LCOS calculado do BESS base foi R$ 0.44/kWh descarregado.
11. O VPL do caso base PV+BESS foi R$ 15,972,481.
12. A TIR do caso base foi 49.5%.
13. O payback simples foi 2.1 anos.
14. O payback descontado foi 2.5 anos.
15. O MAE do Digital Twin foi 8.97 kW.
16. O RMSE do Digital Twin foi 33.26 kW.
17. O nRMSE foi 3.33% da potencia AC.
18. O R2 entre esperado e observado foi 0.9865.
19. A deteccao de anomalias teve precision 0.40.
20. A deteccao de anomalias teve recall 0.44.
21. A deteccao de anomalias teve F1 0.42.
22. O maior evento de O&M foi Inverter Shutdown no ativo INV-03.
23. A estrategia otimizada respeitou erro maximo de balanco de 0.000000 kWh.
24. O throughput medio anual do BESS foi 1687053 kWh/ano.
25. Os ciclos equivalentes medios anuais foram 843.5 EFC/ano.
26. O cenario com maior VPL foi S1 - PV Only.
27. O cenario com menor LCOS nao nulo foi S2 - PV + Small BESS.
28. A grade de sizing avaliou 8 combinacoes de potencia/energia.
29. O maior peak reduction na tabela de sizing foi 106.1 kW.
30. O menor payback na tabela de sizing foi 1.5 anos.
31. A disponibilidade energetica sintetica foi 99.15%.
32. O capacity factor AC calculado foi 24.97%.